# Interlock logic: exhaustive and single-fault check

Generated by [`analysis/electrical/interlock_logic.py`](../../electrical/interlock_logic.py). The logic is the one in [`electrical.md`](../../../electrical.md) §4, written as a function of every input. It is a model of the intended safety-controller program, not of a real SC26 configuration file.

## 1. Every combination of inputs: 16,777,216 cases (24 bits: 10 dual-channel devices, 5 single-channel inputs, 7 requests, 2 state bits)

| Property | What it says | Violations |
|---|---|---|
| P1 | laser interlock closed (emission possible) only if all three E-stops are released, the guard is closed and locked, the key is on, room O2 is OK, the plate limit is healthy, the robot is at safe home, the tray is docked, the process permissive holds, the machine was reset (armed) and no fault is latched | **0** |
| P2 | shutter open only while the laser interlock is closed | **0** |
| P3 | guard unlock only with the laser interlock open, the shutter commanded shut and confirmed closed on both channels, the plate below 50 C and the chamber at ambient pressure | **0** |
| P4 | heater contactor K1 only with the E-stops released, the limit healthy, room O2 OK and no fault | **0** |
| P5 | robot entry only with the laser interlock open, the shutter closed, the plate below 50 C, the chamber at ambient and the servo bus off | **0** |
| P6 | argon supply valve only with room O2 OK and exhaust flow proven | **0** |
| P7 | VLM tray movement only with the laser interlock open, the shutter closed and the robot at safe home | **0** |
| P8 | servo bus K3 only with the E-stops released and the guard closed and locked | **0** |

Each output is reachable (true in at least one case): laser_ilk 1,024, shutter_open 512, servo_en 262,144, unlock 1,048,512, heater_en 65,536, argon_en 2,097,152, entry_ok 516,096, move_ok 1,048,320.

## 2. Sequences

| Step | Output | Expected |
|---|---|---|
| power-up, nothing pressed | open/false | laser interlock stays open until a reset (CFR 1040.10(f)(10)) |
| reset held down | open/false | nothing on the leading edge |
| reset released | closed/true | arms on the trailing edge |
| guard opened while lasing (lock forced) | open/false | drops at once |
| guard closed again | open/false | stays off: needs a new reset |
| reset | closed/true | re-armed |
| unlock requested while lasing | open/false | refused (P3) |
| laser and shutter released, plate still hot | open/false | refused: plate above 50 C |
| plate below 50 C, chamber vented | closed/true | unlock given; robot entry given |
| after a power cut | open/false | needs a manual reset |

## 3. Single faults

Demand = the faulted device is actuated (an output fault is tested with the rack E-stop). 'Hazard removed' = no beam can leave (laser loop open, or the shutter closed). 'Re-arm refused' = after the device is restored and reset is pressed, the laser chain stays open.

| Fault | Demand | Beam after the demand | Laser loop after the demand | Hazard removed | Re-arm refused | Fault latched | Pass | Note |
|---|---|---|---|---|---|---|---|---|
| estop_rack:A_stuck_ok | E-stop pressed | no | open | yes | yes | yes | pass |  |
| estop_rack:B_stuck_ok | E-stop pressed | no | open | yes | yes | yes | pass |  |
| estop_rack:A_stuck_trip | E-stop pressed | no | open | yes | yes | yes | pass |  |
| estop_rack:AB_short | E-stop pressed | no | open | yes | yes | yes | pass |  |
| estop_guard:A_stuck_ok | E-stop pressed | no | open | yes | yes | yes | pass |  |
| estop_guard:B_stuck_ok | E-stop pressed | no | open | yes | yes | yes | pass |  |
| estop_guard:A_stuck_trip | E-stop pressed | no | open | yes | yes | yes | pass |  |
| estop_guard:AB_short | E-stop pressed | no | open | yes | yes | yes | pass |  |
| estop_gas:A_stuck_ok | E-stop pressed | no | open | yes | yes | yes | pass |  |
| estop_gas:B_stuck_ok | E-stop pressed | no | open | yes | yes | yes | pass |  |
| estop_gas:A_stuck_trip | E-stop pressed | no | open | yes | yes | yes | pass |  |
| estop_gas:AB_short | E-stop pressed | no | open | yes | yes | yes | pass |  |
| guard_closed:A_stuck_ok | guard opened | no | open | yes | yes | yes | pass |  |
| guard_closed:B_stuck_ok | guard opened | no | open | yes | yes | yes | pass |  |
| guard_closed:A_stuck_trip | guard opened | no | open | yes | yes | yes | pass |  |
| guard_closed:AB_short | guard opened | no | open | yes | yes | yes | pass |  |
| guard_locked:A_stuck_ok | lock lost | no | open | yes | yes | yes | pass |  |
| guard_locked:B_stuck_ok | lock lost | no | open | yes | yes | yes | pass |  |
| guard_locked:A_stuck_trip | lock lost | no | open | yes | yes | yes | pass |  |
| guard_locked:AB_short | lock lost | no | open | yes | yes | yes | pass |  |
| room_o2:A_stuck_ok | O2 alarm | no | open | yes | yes | yes | pass |  |
| room_o2:B_stuck_ok | O2 alarm | no | open | yes | yes | yes | pass |  |
| room_o2:A_stuck_trip | O2 alarm | no | open | yes | yes | yes | pass |  |
| room_o2:AB_short | O2 alarm | no | open | yes | yes | yes | pass |  |
| plate_cool:A_stuck_ok | unlock asked with the plate hot | no | open | yes | yes | yes | pass |  |
| plate_cool:B_stuck_ok | unlock asked with the plate hot | no | open | yes | yes | yes | pass |  |
| plate_cool:A_stuck_trip | unlock asked with the plate hot | no | open | yes | no | no | pass |  |
| plate_cool:AB_short | unlock asked with the plate hot | no | open | yes | yes | yes | pass |  |
| robot_home:A_stuck_ok | robot leaves home | no | open | yes | yes | yes | pass |  |
| robot_home:B_stuck_ok | robot leaves home | no | open | yes | yes | yes | pass |  |
| robot_home:A_stuck_trip | robot leaves home | no | open | yes | yes | yes | pass |  |
| robot_home:AB_short | robot leaves home | no | open | yes | yes | yes | pass |  |
| vlm_docked:A_stuck_ok | tray undocks | no | open | yes | yes | yes | pass |  |
| vlm_docked:B_stuck_ok | tray undocks | no | open | yes | yes | yes | pass |  |
| vlm_docked:A_stuck_trip | tray undocks | no | open | yes | yes | yes | pass |  |
| vlm_docked:AB_short | tray undocks | no | open | yes | yes | yes | pass |  |
| shutter_closed:A_stuck_ok | E-stop pressed | no | open | yes | yes | yes | pass |  |
| shutter_closed:B_stuck_ok | E-stop pressed | no | open | yes | yes | yes | pass |  |
| shutter_closed:A_stuck_trip | E-stop pressed | no | open | yes | yes | yes | pass |  |
| shutter_closed:AB_short | E-stop pressed | no | open | yes | yes | yes | pass |  |
| K4:welded | E-stop pressed | no | open | yes | yes | yes | pass |  |
| K5:welded | E-stop pressed | no | open | yes | yes | yes | pass |  |
| K1:welded | E-stop pressed | no | open | yes | yes | yes | pass | K1 stays closed; the PLC turns the SSR off on the E-stop status, K2 (CN708) still opens on over-temperature; not safety-rated while it lasts |
| K3A:welded | E-stop pressed | no | open | yes | yes | yes | pass | the other bus contactor opens (two in series: ClearPath-SD has no safe torque off) |
| K3B:welded | E-stop pressed | no | open | yes | yes | yes | pass | the other bus contactor opens (two in series: ClearPath-SD has no safe torque off) |
| shutter:stuck_open | E-stop pressed | no | open | yes | yes | no | pass |  |
| laser:ignores_loop | E-stop pressed | no | open | yes | yes | yes | pass |  |
| reset:stuck_pressed | E-stop pressed | no | open | yes | yes | no | pass |  |
| limit_ok:stuck_ok | limit trips | no | open | yes | yes | yes | pass | the PLC's own over-temperature (control and edge TCs) drops its permissive and K1; its cross-check of the CN708 relay latches the fault |

**49 of 49 single faults pass.**

## What this does not check

- The real SC26 program, its response times and its test-pulse timing; the model only says the logic is consistent and that each single fault is either safe or detected.
- Common-cause faults (both channels of a cable crushed together), and faults in the devices' own mechanics beyond the cases listed.
- The PL/SIL of each function (ISO 13849-1). With dual-channel devices, a Cat. 3/4 controller and EDM, PL d is the usual target; it needs the devices' B10d/MTTFd values, which are not collected here.
